<!--meta
{
  "slug": "commissioning-a-new-tmv",
  "title": "Commissioning a New TMV: Day One Checks | TMV Servicing",
  "title_h1": "Commissioning a new TMV: what should happen on day one",
  "crumb": "Commissioning a new TMV",
  "description": "What proper TMV commissioning involves: checking the valve suits the job, flushing, setting the temperature at the outlet, the fail-safe test and records.",
  "excerpt": "A new TMV is only as good as the way it's set up. What should happen when a valve is commissioned, and the paperwork you should get afterwards.",
  "date": "2026-07-21",
  "updated": "2026-07-21",
  "kicker": "Installation",
  "tags": ["installation", "compliance"],
  "services": ["installation", "compliance", "registers", "guide"],
  "topic": "TMV installation",
  "cta_title": "Fitting new TMVs this summer?",
  "cta_text": "Tell us how many valves and where. We'll supply, fit and commission them properly, and give you the records to prove it."
}
-->
          <p>A brand-new TMV straight out of the box isn't ready to protect anyone. It needs to be fitted in the right place, set up for the outlet it serves, tested, and recorded. That process is called commissioning, and it's the foundation for everything that follows. Every future test on that valve gets compared with the readings taken on day one.</p>
          <p>Summer is peak season for new valves. Schools refurbish washrooms over the holidays, care homes update bathrooms, and plenty of buildings get works done while things are quieter. So here's what should happen when a TMV is commissioned, and what you should expect to get afterwards.</p>

          <h2>Before the valve goes in</h2>
          <h3>Check it's the right valve</h3>
          <p>Commissioning starts before anything's fitted. The valve should be certified for the job it's doing: the right scheme (TMV2, TMV3 or both), approved for that outlet type, and suitable for the system pressures. A valve certified for a basin isn't necessarily approved for a bath, and one designed for high pressure may not perform on a low pressure gravity system. Our <a href="tmv2-vs-tmv3.html">TMV2 vs TMV3</a> guide covers the schemes, and BS EN 1111 and BS EN 1287 cover high and low pressure valves respectively.</p>
          <h3>Check the position</h3>
          <p>The valve should be as close to the outlet as practical, so the run of blended water after it is short. That's important for Legionella control under <a href="https://www.hse.gov.uk/pubns/books/hsg274.htm" rel="noopener">HSG274</a>, and it's something HTM 04-01 pays attention to in healthcare. It also needs to be reachable for future testing and servicing, ideally with isolation valves on both inlets.</p>
          <h3>Flush the pipework</h3>
          <p>New and altered pipework is full of debris: swarf, flux, bits of PTFE tape and general muck from the works. If that's flushed through a new TMV, it lands straight in the strainers and can damage the valve before it's done a day's work. The supplies should be flushed thoroughly before the valve is connected.</p>

          <h2>On the day: setting it up</h2>
          <h3>Measure the supplies</h3>
          <p>The engineer should measure the hot and cold supply temperatures at the valve, and check the pressures are within what the valve is designed for. The hot supply needs to be hot enough for the valve to work properly. Most manufacturers specify a minimum difference between the hot supply and the mixed temperature, and that's worth checking against the instructions.</p>
          <h3>Set the mixed temperature at the outlet</h3>
          <p>The temperature is set and measured at the outlet, where people actually use the water, not at the valve. It should be measured with a calibrated thermometer, with the outlet running at its normal flow. Typical maximums are 41°C for a shower, 41°C for a basin where hands are washed under running water (some guidance uses 43°C), and 44°C for a bath, with 46°C quoted in healthcare guidance as the maximum for bath fill. Your risk assessment may set specific figures.</p>
          <h3>Do the fail-safe test</h3>
          <p>With the outlet running at its set temperature, the cold supply to the valve is isolated. The valve should shut down quickly, cutting the flow to nothing or a trickle, within the limits in its certification and the manufacturer's instructions. Then the cold is restored and the engineer checks the temperature recovers to its set point.</p>
          <p>If a brand-new valve fails this test, it doesn't go into service. Something's wrong with the valve, the installation or the supplies, and it needs sorting before anyone uses that outlet.</p>
          <h3>Lock the setting</h3>
          <p>Once it's set, the temperature adjustment should be secured so it can't be casually changed. Most valves used in public and care settings have a tamper-resistant adjuster or cap for this reason.</p>

          <h2>The paperwork you should get</h2>
          <p>Commissioning isn't finished until it's written down. For each valve you should receive a record showing:</p>
          <ul>
            <li>Where the valve is and which outlet it serves</li>
            <li>The make, model and certification</li>
            <li>The hot and cold supply temperatures</li>
            <li>The set mixed temperature at the outlet</li>
            <li>The fail-safe test result and the temperature after recovery</li>
            <li>The date, the engineer, and the thermometer used</li>
          </ul>
          <p>Those readings are the baseline. Without them, nobody can tell later whether the valve has drifted or was simply set wrong. The valve should also be labelled and added to your <a href="../asset-registers.html">asset register</a>.</p>

          <h2>After day one: early checks</h2>
          <p>This is the bit that often gets forgotten. HTM 04-01 doesn't just ask for commissioning and then an annual test. It asks for in-service checks in the weeks and months after installation, so you can see how the valve behaves once it's in real use. The results of those early checks are then used to set the ongoing interval, which should be at least annual. A valve that holds steady can go onto a longer routine. One that's already moved needs attention and closer watching.</p>
          <p>The simplest way to make sure those checks happen is to book them at the time of commissioning. We go into how intervals are set in <a href="how-often-should-tmvs-be-serviced.html">how often should TMVs be serviced?</a></p>

          <h2>A typical scenario</h2>
          <p>Imagine a primary school having its infant toilets refurbished over the summer holidays. The plumbing contractor fits new TMV3 basin valves, and the premises manager wants to be sure they're set up properly before September. A proper commissioning visit would flush the new pipework, set each valve to 41°C at the tap, carry out a fail-safe test on every one, label them, and hand over a record sheet for each. The first in-service checks get booked for October half-term.</p>

          <h2>Getting it right from the start</h2>
          <p>Commissioning is a small part of the cost of a new valve, but it's what makes the valve trustworthy. If you're planning new TMVs, or you've had valves fitted and never received commissioning records, we can help. See our <a href="../tmv-installation.html">TMV installation</a> page, our <a href="../tmv-compliance.html">TMV compliance guide</a>, or read <a href="repair-or-replace-a-tmv.html">repair or replace?</a> if you're weighing up old valves.</p>
