<!doctype html>
<html lang="en-GB">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <script>document.documentElement.classList.add("js")</script>
  <title>Commissioning a New TMV: Day One Checks | TMV Servicing</title>
  <meta name="description" content="What proper TMV commissioning involves: checking the valve suits the job, flushing, setting the temperature at the outlet, the fail-safe test and records." />
  <link rel="canonical" href="https://tmv-servicing.com/blog/commissioning-a-new-tmv.html" />
  <meta property="og:site_name" content="TMV Servicing" />
  <meta property="og:locale" content="en_GB" />
  <meta property="og:type" content="article" />
  <meta property="og:title" content="Commissioning a New TMV: Day One Checks | TMV Servicing" />
  <meta property="og:description" content="What proper TMV commissioning involves: checking the valve suits the job, flushing, setting the temperature at the outlet, the fail-safe test and records." />
  <meta property="og:url" content="https://tmv-servicing.com/blog/commissioning-a-new-tmv.html" />
  <meta property="og:image" content="https://tmv-servicing.com/assets/og-image.png" />
  <meta property="og:image:width" content="1200" />
  <meta property="og:image:height" content="630" />
  <meta property="og:image:alt" content="TMV Servicing: thermostatic mixing valve testing, servicing and installation" />
  <meta property="article:published_time" content="2026-07-21" />
  <meta property="article:modified_time" content="2026-07-21" />
  <meta name="twitter:card" content="summary_large_image" />
  <meta name="twitter:title" content="Commissioning a New TMV: Day One Checks | TMV Servicing" />
  <meta name="twitter:description" content="What proper TMV commissioning involves: checking the valve suits the job, flushing, setting the temperature at the outlet, the fail-safe test and records." />
  <meta name="twitter:image" content="https://tmv-servicing.com/assets/og-image.png" />
  <meta name="theme-color" content="#13202c" />
  <link rel="icon" href="../assets/favicon.svg" type="image/svg+xml" />
  <link rel="apple-touch-icon" href="../assets/apple-touch-icon.png" />
  <link rel="preconnect" href="https://fonts.googleapis.com" />
  <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin />
  <link href="https://fonts.googleapis.com/css2?family=DM+Mono:wght@400;500&family=Sora:wght@400;600;700;800&family=Source+Sans+3:ital,wght@0,400;0,600;0,700;1,400&display=swap" rel="stylesheet" />
  <link rel="stylesheet" href="../styles.css" />
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BlogPosting",
  "headline": "Commissioning a new TMV: what should happen on day one",
  "description": "What proper TMV commissioning involves: checking the valve suits the job, flushing, setting the temperature at the outlet, the fail-safe test and records.",
  "datePublished": "2026-07-21",
  "dateModified": "2026-07-21",
  "author": {
    "@type": "Organization",
    "name": "TMV Servicing",
    "url": "https://tmv-servicing.com/",
    "logo": {
      "@type": "ImageObject",
      "url": "https://tmv-servicing.com/assets/apple-touch-icon.png",
      "width": 180,
      "height": 180
    }
  },
  "publisher": {
    "@type": "Organization",
    "name": "TMV Servicing",
    "url": "https://tmv-servicing.com/",
    "logo": {
      "@type": "ImageObject",
      "url": "https://tmv-servicing.com/assets/apple-touch-icon.png",
      "width": 180,
      "height": 180
    }
  },
  "image": "https://tmv-servicing.com/assets/og-image.png",
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://tmv-servicing.com/blog/commissioning-a-new-tmv.html"
  }
}
</script>
  <script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://tmv-servicing.com/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Advice",
      "item": "https://tmv-servicing.com/blog/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Commissioning a new TMV",
      "item": "https://tmv-servicing.com/blog/commissioning-a-new-tmv.html"
    }
  ]
}
</script>
</head>
<body data-page="blog" data-root="../">
  <a class="skip" href="#main">Skip to content</a>

  <header class="site-header">
    <div class="wrap">
      <a class="logo" href="../" aria-label="TMV Servicing home">
        <span class="logo__mark" aria-hidden="true"><svg viewBox="0 0 48 48"><path class="logo__cold" d="M11.01 33.5A15 15 0 0 1 20.12 11.51" /><path class="logo__hot" d="M27.88 11.51A15 15 0 0 1 36.99 33.5" /><path class="logo__needle" d="M24 26V14.2" /><circle class="logo__hub" cx="24" cy="26" r="4.4" /><circle class="logo__pin" cx="24" cy="26" r="1.6" /></svg></span>
        <span class="logo__text"><span class="logo__tmv">TMV</span><span class="logo__svc">Servicing</span></span>
      </a>

      <button class="nav-toggle" type="button" aria-label="Menu" aria-expanded="false" aria-controls="site-nav">
        <svg class="icon" viewBox="0 0 24 24" aria-hidden="true"><path d="M4 7h16M4 12h16M4 17h16" /></svg>
      </button>

      <nav class="nav" id="site-nav" aria-label="Main">
        <a href="../tmv-servicing.html" data-nav="servicing">Servicing</a>
        <a href="../tmv-installation.html" data-nav="installation">Installation</a>
        <a href="../tmv-compliance.html" data-nav="compliance">Compliance</a>
        <a href="../sectors.html" data-nav="sectors">Sectors</a>
        <a href="../asset-registers.html" data-nav="registers">Asset registers</a>
        <a href="../blog/" data-nav="blog">Advice</a>
      </nav>

      <div class="header-cta">
        <a class="header-phone" href="tel:+442036336064" aria-label="Call 020 3633 6064">
          <svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#phone" /></svg>
          <span>020 3633 6064</span>
        </a>
        <button class="btn btn--hot" type="button" data-open-enquiry>Get a quote</button>
      </div>
    </div>
  </header>

  <main id="main">
    <section class="page-hero on-dark">
      <div class="wrap">
        <div>
          <ol class="crumbs"><li><a href="../">Home</a></li><li><a href="../blog/">Advice</a></li><li aria-current="page">Commissioning a new TMV</li></ol>
          <span class="eyebrow">Installation</span>
          <h1>Commissioning a new TMV: what should happen on day one</h1>
          <p class="page-hero__lede">What proper TMV commissioning involves: checking the valve suits the job, flushing, setting the temperature at the outlet, the fail-safe test and records.</p>
          <p class="post-meta"><span>By TMV Servicing</span><time datetime="2026-07-21">21 July 2026</time><span>4 min read</span></p>
        </div>
      </div>
    </section>

    <section class="section">
      <div class="wrap post-layout">
        <article class="article">
<p>A brand-new TMV straight out of the box isn't ready to protect anyone. It needs to be fitted in the right place, set up for the outlet it serves, tested, and recorded. That process is called commissioning, and it's the foundation for everything that follows. Every future test on that valve gets compared with the readings taken on day one.</p>
          <p>Summer is peak season for new valves. Schools refurbish washrooms over the holidays, care homes update bathrooms, and plenty of buildings get works done while things are quieter. So here's what should happen when a TMV is commissioned, and what you should expect to get afterwards.</p>

          <h2>Before the valve goes in</h2>
          <h3>Check it's the right valve</h3>
          <p>Commissioning starts before anything's fitted. The valve should be certified for the job it's doing: the right scheme (TMV2, TMV3 or both), approved for that outlet type, and suitable for the system pressures. A valve certified for a basin isn't necessarily approved for a bath, and one designed for high pressure may not perform on a low pressure gravity system. Our <a href="tmv2-vs-tmv3.html">TMV2 vs TMV3</a> guide covers the schemes, and BS EN 1111 and BS EN 1287 cover high and low pressure valves respectively.</p>
          <h3>Check the position</h3>
          <p>The valve should be as close to the outlet as practical, so the run of blended water after it is short. That's important for Legionella control under <a href="https://www.hse.gov.uk/pubns/books/hsg274.htm" rel="noopener">HSG274</a>, and it's something HTM 04-01 pays attention to in healthcare. It also needs to be reachable for future testing and servicing, ideally with isolation valves on both inlets.</p>
          <h3>Flush the pipework</h3>
          <p>New and altered pipework is full of debris: swarf, flux, bits of PTFE tape and general muck from the works. If that's flushed through a new TMV, it lands straight in the strainers and can damage the valve before it's done a day's work. The supplies should be flushed thoroughly before the valve is connected.</p>

          <h2>On the day: setting it up</h2>
          <h3>Measure the supplies</h3>
          <p>The engineer should measure the hot and cold supply temperatures at the valve, and check the pressures are within what the valve is designed for. The hot supply needs to be hot enough for the valve to work properly. Most manufacturers specify a minimum difference between the hot supply and the mixed temperature, and that's worth checking against the instructions.</p>
          <h3>Set the mixed temperature at the outlet</h3>
          <p>The temperature is set and measured at the outlet, where people actually use the water, not at the valve. It should be measured with a calibrated thermometer, with the outlet running at its normal flow. Typical maximums are 41°C for a shower, 41°C for a basin where hands are washed under running water (some guidance uses 43°C), and 44°C for a bath, with 46°C quoted in healthcare guidance as the maximum for bath fill. Your risk assessment may set specific figures.</p>
          <h3>Do the fail-safe test</h3>
          <p>With the outlet running at its set temperature, the cold supply to the valve is isolated. The valve should shut down quickly, cutting the flow to nothing or a trickle, within the limits in its certification and the manufacturer's instructions. Then the cold is restored and the engineer checks the temperature recovers to its set point.</p>
          <p>If a brand-new valve fails this test, it doesn't go into service. Something's wrong with the valve, the installation or the supplies, and it needs sorting before anyone uses that outlet.</p>
          <h3>Lock the setting</h3>
          <p>Once it's set, the temperature adjustment should be secured so it can't be casually changed. Most valves used in public and care settings have a tamper-resistant adjuster or cap for this reason.</p>

          <h2>The paperwork you should get</h2>
          <p>Commissioning isn't finished until it's written down. For each valve you should receive a record showing:</p>
          <ul>
            <li>Where the valve is and which outlet it serves</li>
            <li>The make, model and certification</li>
            <li>The hot and cold supply temperatures</li>
            <li>The set mixed temperature at the outlet</li>
            <li>The fail-safe test result and the temperature after recovery</li>
            <li>The date, the engineer, and the thermometer used</li>
          </ul>
          <p>Those readings are the baseline. Without them, nobody can tell later whether the valve has drifted or was simply set wrong. The valve should also be labelled and added to your <a href="../asset-registers.html">asset register</a>.</p>

          <h2>After day one: early checks</h2>
          <p>This is the bit that often gets forgotten. HTM 04-01 doesn't just ask for commissioning and then an annual test. It asks for in-service checks in the weeks and months after installation, so you can see how the valve behaves once it's in real use. The results of those early checks are then used to set the ongoing interval, which should be at least annual. A valve that holds steady can go onto a longer routine. One that's already moved needs attention and closer watching.</p>
          <p>The simplest way to make sure those checks happen is to book them at the time of commissioning. We go into how intervals are set in <a href="how-often-should-tmvs-be-serviced.html">how often should TMVs be serviced?</a></p>

          <h2>A typical scenario</h2>
          <p>Imagine a primary school having its infant toilets refurbished over the summer holidays. The plumbing contractor fits new TMV3 basin valves, and the premises manager wants to be sure they're set up properly before September. A proper commissioning visit would flush the new pipework, set each valve to 41°C at the tap, carry out a fail-safe test on every one, label them, and hand over a record sheet for each. The first in-service checks get booked for October half-term.</p>

          <h2>Getting it right from the start</h2>
          <p>Commissioning is a small part of the cost of a new valve, but it's what makes the valve trustworthy. If you're planning new TMVs, or you've had valves fitted and never received commissioning records, we can help. See our <a href="../tmv-installation.html">TMV installation</a> page, our <a href="../tmv-compliance.html">TMV compliance guide</a>, or read <a href="repair-or-replace-a-tmv.html">repair or replace?</a> if you're weighing up old valves.</p>

          <div class="post-cta">
            <h2>Fitting new TMVs this summer?</h2>
            <p>Tell us how many valves and where. We'll supply, fit and commission them properly, and give you the records to prove it.</p>
            <div class="actions">
              <button class="btn btn--hot" type="button" data-open-enquiry="TMV installation">Get a quote</button>
              <a class="btn btn--line" href="tel:+442036336064">Call 020 3633 6064</a>
            </div>
          </div>
        </article>

        <aside class="post-aside" aria-label="Related">
          <div class="contact-panel on-dark">
            <h3>Talk to an engineer</h3>
            <p>Questions about your valves? Give us a ring, we're happy to help.</p>
            <a class="big-phone" href="tel:+442036336064">020 3633 6064</a>
            <button class="btn btn--hot" type="button" data-open-enquiry="TMV installation">Request a quote</button>
          </div>
          <div class="aside-links">
            <h3>Related services</h3>
            <ul><li><a href="../tmv-installation.html">TMV installation &amp; replacement</a></li><li><a href="../tmv-compliance.html">TMV compliance guide</a></li><li><a href="../asset-registers.html">Asset registers &amp; reminders</a></li><li><a href="../htm-04-01-tmv-testing.html">HTM 04-01 &amp; D 08 testing guide</a></li></ul>
          </div>
        </aside>
      </div>
    </section>

    <section class="section section--stone" aria-labelledby="related-heading">
      <div class="wrap">
        <div class="section-head section-head--row">
          <div>
            <span class="eyebrow">From the blog</span>
            <h2 id="related-heading">Keep reading</h2>
          </div>
          <a class="link-arrow" href="../blog/">All articles <svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#arrow" /></svg></a>
        </div>
        <div class="post-grid">
          <a class="post-card" href="../blog/tmv2-vs-tmv3.html">
            <time datetime="2024-01-23">23 January 2024</time>
            <h3>TMV2 vs TMV3: which valve do you actually need?</h3>
            <p>Two certification schemes, two very different kinds of building. What TMV2 and TMV3 actually mean, and how to choose the right valve for each outlet.</p>
            <span class="link-arrow">Read the article <svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#arrow" /></svg></span>
          </a>
          <a class="post-card" href="../blog/repair-or-replace-a-tmv.html">
            <time datetime="2026-04-14">14 April 2026</time>
            <h3>Repair or replace? When an old TMV has had its day</h3>
            <p>Most tired TMVs can be brought back with a service kit. Some can't. How to tell which is which, and what to think about before you replace.</p>
            <span class="link-arrow">Read the article <svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#arrow" /></svg></span>
          </a>
          <a class="post-card" href="../blog/tmvs-after-low-use.html">
            <time datetime="2026-01-20">20 January 2026</time>
            <h3>Bringing TMVs back after a quiet spell or shutdown</h3>
            <p>Christmas closures, empty rooms and refurbs all leave valves sitting idle. What to check before people start using those outlets again.</p>
            <span class="link-arrow">Read the article <svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#arrow" /></svg></span>
          </a>
        </div>
      </div>
    </section>
  </main>

  <footer class="site-footer on-dark">
    <div class="wrap">
      <div class="footer-grid">
        <div>
          <a class="logo" href="../" aria-label="TMV Servicing home">
            <span class="logo__mark" aria-hidden="true"><svg viewBox="0 0 48 48"><path class="logo__cold" d="M11.01 33.5A15 15 0 0 1 20.12 11.51" /><path class="logo__hot" d="M27.88 11.51A15 15 0 0 1 36.99 33.5" /><path class="logo__needle" d="M24 26V14.2" /><circle class="logo__hub" cx="24" cy="26" r="4.4" /><circle class="logo__pin" cx="24" cy="26" r="1.6" /></svg></span>
            <span class="logo__text"><span class="logo__tmv">TMV</span><span class="logo__svc">Servicing</span></span>
          </a>
          <p class="footer-blurb">Thermostatic mixing valve servicing, testing and installation. Nationwide, specialising in London and the Home Counties.</p>
        </div>
        <div>
          <h4>Services</h4>
          <ul>
            <li><a href="../tmv-servicing.html">TMV servicing</a></li>
            <li><a href="../tmv-installation.html">Installation &amp; replacement</a></li>
            <li><a href="../tmv-compliance.html">TMV compliance</a></li>
            <li><a href="../asset-registers.html">Asset registers &amp; reminders</a></li>
            <li><a href="../htm-04-01-tmv-testing.html">HTM 04-01 &amp; D 08 testing guide</a></li>
          </ul>
        </div>
        <div>
          <h4>Company</h4>
          <ul>
            <li><a href="../about.html">About us</a></li>
            <li><a href="../sectors.html">Sectors</a></li>
            <li><a href="../process.html">How it works</a></li>
            <li><a href="../faqs.html">FAQs</a></li>
            <li><a href="../blog/">Advice &amp; blog</a></li>
            <li><a href="../privacy.html">Privacy notice</a></li>
          </ul>
        </div>
        <div>
          <h4>Get in touch</h4>
          <address>The Lightbox G16, 111 Power Road<br />Chiswick, London W4 5PY</address>
          <a class="footer-phone" href="tel:+442036336064">020 3633 6064</a>
          <p style="margin-top:16px"><button class="btn btn--light" type="button" data-open-enquiry>Request a quote</button></p>
        </div>
      </div>
      <div class="footer-bottom">
        <p>&copy; <span data-year>2026</span> TMV Servicing. All rights reserved. <button class="footer-cookie" type="button" data-cookie-settings hidden>Cookie settings</button></p>
        <p>Nationwide TMV servicing, specialising in London &amp; the Home Counties.</p>
      </div>
    </div>
  </footer>

  <div class="mobile-bar">
    <a href="tel:+442036336064"><svg class="icon" aria-hidden="true"><use href="../assets/icons.svg#phone" /></svg> Call us</a>
    <button type="button" data-open-enquiry>Get a quote</button>
  </div>

  <script src="../consent.js" defer></script>
  <script src="../script.js" defer></script>
  <script src="../enquiry.js" defer></script>
</body>
</html>
